<!DOCTYPE html>
<html lang="en">
   <head>
      <title> BLUE INK BANGKOK - Explosion proof bulb and capillary thermostats for incorporation Temperature control, front mounting. Type KAA</title>
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width, initial-scale=1">
      <meta name="robots" content="all"> 
      <meta name="keywords" content="ULTIMHEAT, Blue Ink Bangkok Thailand, Control and Safety Devices, Thermal Fuses,
      one time over temperature protection device, prevent heater runaway in the event of a control device failure,
      covered by a silicone rubber/fiberglass foil, boot vulcanized or bonded to the heater body,Silicone band heaters,
      Jacket heaters,
      Jacket drum heaters,
      Drum heaters,
      Pail jacket heaters,
      IBC jacket heaters,
      Silicone rubber heaters,
      Silicone band drum heaters,
      Anti freeze band heater,
      Carboy heater,
      Beer heater,
      Brew heater"> 

      <meta name="description" content="Blue Ink Bangkok Thailand - ULTIMHEAT Technology : Control and Safety Devices, Thermal Fuses. Thermal fuses open the circuit if the heater exceeds the selected fuse temperature. They are a one time over temperature protection device that can prevent heater runaway in the event of a control device failure">

      <meta name="google-site-verification" content="_9U2CkSl2k93bcWIh4CP3yAARZYBbNXvonZo0eBLYTo" />
      

<meta name="e3:revision" content="1.0">

<link rel="stylesheet" href="https://maxcdn.bootstrapcdn.com/bootstrap/4.3.1/css/bootstrap.min.css">
<link rel="stylesheet" type="text/css" href="../css/style.css">
<link href="https://fonts.googleapis.com/css?family=Poppins|Roboto:100,100i,300,300i,400,400i,500,500i,700,700i,900,900i&display=swap" rel="stylesheet">
<link href="https://fonts.googleapis.com/css?family=Roboto:100,100i,300,300i,400,400i,500,500i,700,700i,900,900i&display=swap" rel="stylesheet">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/4.7.0/css/font-awesome.min.css">
<link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/animate.css/3.7.2/animate.css" integrity="sha256-a2tobsqlbgLsWs7ZVUGgP5IvWZsx8bTNQpzsqCSm5mk=" crossorigin="anonymous" />
<script src="https://ajax.googleapis.com/ajax/libs/jquery/3.4.1/jquery.min.js"></script>
<script src="../js/main.js"></script>
<script src="https://cdnjs.cloudflare.com/ajax/libs/popper.js/1.14.7/umd/popper.min.js"></script>
<script src="https://maxcdn.bootstrapcdn.com/bootstrap/4.3.1/js/bootstrap.min.js"></script>

<script src="/dkz-double-click.js"></script>
<link rel="stylesheet" href="/dkz.css">

   </head>
   <body>
      <header class="bg-header">
	 <div class="main-top-bar">
		<div class="container">
		   <div class="language-mob">
			  <a href="JavaScript:Void(0);" class="english change_language" alt="en"> <img src="../img/english.png" title="English"></a>
			  <a href="JavaScript:Void(0);" class="thai change_language" alt="th">  <img src="../img/thai.png" title="Thailand"></a>
		   </div>

		   <div class="row top-band text-center d-block d-md-none d-lg-none">
			   	<div class="col-md-12">
			   		<p class="mb-0 py-1" ><small> Blue Ink is member of Ultimheat Alliance
					Controls and heating equipments</small>
				 </p>
			   	</div>
		   </div>

		   <div class="row top-heading">
			  <div class="col-md-6">

				 <p>Blue Ink is member of Ultimheat Alliance
					Controls and heating equipments
				 </p>
			  </div>
			  <div class="col-md-6 text-right ">
				 <span>Select language</span>
				 <a href="JavaScript:Void(0);" class="english change_language" alt="en"> <img src="../img/english.png" title="English"></a>
				 <a href="JavaScript:Void(0);" class="thai change_language" alt="th">  <img src="../img/thai.png" title="Thai"></a>
			  </div>
		   </div>
		</div>
	 </div>
	 <div class="container-fluid top-bar py-2">
		<div class="container">
		   <div class="brand d-block d-md-none text-center">
			  <a href="../en/home.html"><img src="../img/mob-logo.png" class="logo-main"></a>
			  <a href="../en/home.html"><img src="../img/mob-logo-2.png" class="logo-2"></a>
		   </div>
		   <div class="d-none d-md-block">
			  <div class="row logo-sec ">
				 <div class="col-md-6 pt-3 text-white">
				 <a href="../en/home.html"> 	<img src="..//img/main-logo.png" width="100%"> </a>
					<!-- <h1>Blue Ink co.ltd bangkok</h1>
					<p class="tag-lin"> Flexible Heaters and Controls</p> -->
				 </div>
				 <div class="col-md-2">
				 </div>
				 <div class="col-md-4 text-center pt-2">
					<img src="../img/ultiheat.jpg" class="right-logo"><br>
					<small class="text-white">Controls, Components, Heating equipments</small>
				 </div>
			  </div>
		   </div>
		</div>
	 </div>
</header>

<nav class="navbar navbar-expand-lg navbar-light ">
	 <div class="container-fluid">
		<button class="navbar-toggler" type="button" data-toggle="collapse" data-target="#navbarSupportedContent" aria-controls="navbarSupportedContent" aria-expanded="false" aria-label="Toggle navigation">
		<span class="navbar-toggler-icon"></span>
		</button>
		<div class="collapse navbar-collapse" id="navbarSupportedContent">
		   <ul class="navbar-nav m-auto text-center">
		   	 <li class="nav-item">
				 <a class="nav-link " href="../en/home.html">Home</a>
			  </li>
			  <li class="nav-item ">
				 <a class="nav-link " href="../en/products.html">Blue Ink Products</a>
			  </li>
			  <li class="nav-item">
				 <a class="nav-link" href="../en/product-information.html">Comparison of flexible heaters technologies</a>
			  </li>
			  <li class="nav-item">
				 <a class="nav-link " href="../en/orders-handling.html">How to Order</a>
			  </li>
			  <li class="nav-item">
				 <a class="nav-link " href="../en/new-products.html">Ultimheat New Products</a>
			  </li>
			  <li class="nav-item">
				 <a class="nav-link " href="../en/warranty.html">Warranty</a>
			  </li>
			  <li class="nav-item">
				 <a class="nav-link " href="../en/contact.html">Contact Us & Location</a>
			  </li>
		   </ul>
		</div>
	 </div>
</nav>

      <section class="pt-4 ">
         <div class="container">
            <h1 class="page-title mb-3 text-center">ULTIMHEAT : Explosion proof bulb and capillary thermostats for incorporation Temperature control, front mounting. Type KAA</h1>
            <h2 class="page-title mb-4 text-center"><img src="../new-images/4-ex-logo (atex).jpg" height="45"> Explosion proof bulb and capillary thermostats for incorporation</h2>
              <p class="text-center mb-3"><b>Cable electrical connection (product approval)<br>
Temperature control, front mounting</b></p>
              <div class="row">
               <div class="col-md-10 col-xs-12">
                <div class="row">
               <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                     <b><p class="pt-2">Electrical connection<br>Cable</p></b>
                  <img src="../new-images/4-17-KAA-2.jpg" height="105" class="mb-3">
                 </div> 
               </div>  
               <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                     <b><p class="pt-2">Set point adjustment<br>10mm shaft</p></b>
                  <img src="../new-images/4-17-KAA-3.jpg" height="105" class="mb-3">
                 </div> 
               </div>  
               <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                     <b><p class="pt-2">Mounting<br>Front, 2 M4 screws</p></b>
                  <img src="../new-images/4-17-KAA-4.jpg" height="105" class="mb-3">
                 </div> 
               </div>  
               <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                    <b> <p class="pt-2">Action<br>Control</p></b>
                  <img src="../new-images/4-17-KAA-5.jpg" height="105" class="mb-3">
                 </div> 
               </div> 
                <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                    <b> <p class="pt-2">Contact Rating 230V<br>SPDT 15A</p></b>
                  <img src="../new-images/4-17-KAA-6.jpg" height="105" class="mb-3">
                 </div> 
               </div> 
                <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                    <b> <p class="pt-2">T° range min and max limits<br>-35 to +320°C</p></b>
                  <img src="../new-images/4-17-KAA-7.jpg" height="105" class="mb-3">
                 </div> 
               </div> 
               </div> 
               </div>  
               <div class="col-md-2 col-xs-12">
                 <div class="bg-grey bg-section text-center">
                    <b> <p class="pt-2">Types</p></b>
                     <h3 class="pt-5 pb-5 yellow">KAA-3<br>KBA-3</h3>
                 </div>
               </div>         
            </div>        
            <div class="row">
               <div class="col-md-12 col-xs-12 mb-5 text-center">
                  <img src="../new-images/4-17-KAA.jpg" height="150" class="img-responsive pr1">
                  <img src="../new-images/4-17-KAA-8.jpg" height="250" class="img-responsive">
               </div>
            </div>
            <div class="text-left">
               <h5 class="text-center">General rules for installation:</h5>
               <p> <b>Important note:</b> This thermostat is considered as a product by the standards of equipment for potentially explosive atmospheres.<br>
                Its incorporation into equipment or inside an enclosure <b>does not request</b> the approval of the entire device by a professional competent certified body.<br>
                These models with knob adjustment and front mounting allow incorporation inside most existing “Ex e” junction boxes in aluminum or polyester and inside a fitting height of 71 mm.<br>
                These thermostats are intended to monitor or control temperatures in hazardous areas.<br>
                They can be used in zones 1 or 2 with gas, smoke and fog, class IIC, surface temperatureT5 or T6, and for ambient temperature on housing of -50 to +80°C(T5) , or -50 to +70°C (T6).<br>
                This thermostat uses a flameproof micro-switch type <img src="../new-images/4-ex-logo (atex).jpg" height="25"> II2Gb, Ex dIIC T5/T6.<br>
                Electrical connections at end of the cable must be made inside increased safety «EX-e» enclosure, or explosion proof enclosure «Ex-d» or outside hazardous area<br>
                The thermostat capillary exit must be performed by a cable gland with gasket adapted to the diameter of the capillary and providing the level of protection required by the standard. Outside housings, electrical cable and thermostat capillary must be mechanically protected.<br>
                <strong>Approvals:</strong> These thermostats are ATEX and IECEx certified.<br>
                Atex: INERIS13ATEX0066-X ; IECEx: INE13.0099-X<br>
                <strong>Housing:</strong> aluminum, 82,2 x 37 x 56,5mm (Dimensions without shaft and knob)<br>
                <strong>Bulb and capillary:</strong> Copper for temperature ranges up to 50°C, stainless steel over 50°C. Capillary length 1500 mm or 3000 mm. Capillary minimum bending radius 5mm.<br>
                <strong>Temperature sensing element:</strong> oil filled bulb and capillary.<br>
                <strong>Electrical connection:</strong> H05SS-F silicone insulated cable, 3 x 1.5 mm², standard length 3m. Wire ends with crimped terminals. Other lengths on request.<br>
                <strong>Ground terminals:</strong> Two M4 grounding terminals with saddle are located on the side.<br>
                <strong>Adjustment:</strong> Dia. 6 mm shaft with 4.6 mm flat, length 10 mm.<br>
                <strong>Other shaft lengths available on request:</strong><br>
                -20 mm: the third character of the reference (A) becomes M;<br>
                -30 mm: the third character of the reference (A) becomes J.<br>
                <strong>Mounting:</strong> Front bracket with 2 x M4 threads, 28 mm distance<br>
                <strong>Contacts:</strong> SPDT (snap action contact)<br>
                <strong>Electrical rating:</strong> Suitable for power control, remote control of relay coils or PLCs circuits.<br>
                These devices use silver contacts or silver alloy contacts. Due to the possible oxidation of the contacts in time, we do not recommend the use of AC or DC low-voltage circuits (24V or less) if the switched intensity is less than 100mA, or the switched power less than 800mW. Contact us for those applications that require gold-plated contacts. The electrical ratings given are normalized resistive circuit values.<br>
                <strong>Mechanical life:</strong> > 500.000 cycles </p>
            </div>
            <div class="row">
              <div class="col-md-12">
                  <div class="table-responsive">
                     <table class="table table-hovered table-striped table-bordered my-4">
                      <thead>
                        <tr>
    <td align="center">Voltage</td>
    <td align="center">Max rating (A)</td>
    <td align="center">Switch Electrical life (cycles)</td>
  </tr>
  
                    </thead>
                      <tbody>
                        <tr>
    <td align="center">400VAC (KA type only)</td>
    <td align="center">10</td>
    <td align="center">500000</td>
  </tr>
  <tr>
    <td align="center">250VAC</td>
    <td align="center">15</td>
    <td align="center">500000</td>
  </tr>
  <tr>
    <td align="center">125VAC</td>
    <td align="center">15</td>
    <td align="center">500000</td>
  </tr>
  <tr>
    <td align="center">0-15VDC</td>
    <td align="center">15</td>
    <td align="center">500000</td>
  </tr>
  <tr>
    <td align="center">15-30VDC</td>
    <td align="center">2</td>
    <td align="center">500000</td>
  </tr>
                      </tbody>
                    </table>
                  </div>
                </div>
              </div>
            <div class="row">
               <div class="col-md-12">
                  <h5 class="text-center mt-3">Main references with 3m cable length (L1)</h5>
                  <div class="table-responsive">
                     <table class="table table-hovered table-striped table-bordered my-4">
                      <thead>
                           <tr>
                              <td align="center">References with standard differential</td>
                              <td align="center">References with reduced differential</td>
                              <td align="center">Temperature range (°C)</td>
                              <td align="center">Capillary length (C, mm)</td>
                              <td align="center">Bulb diameter (D2, mm)</td>
                              <td align="center">Bulb length (L2, mm)</td>
                              <td align="center">KA, standard differential<font color="#FF0000">*</font>(°C)</td>
                              <td align="center">KB, reduced differential<font color="#FF0000">*</font>(°C)</td>
                              <td align="center">Max temperature on bulb (°C)</td>
                            </tr>
                        </thead>
                        <tbody>
                        <tr>
                          <td align="center">KAA-2502522C3</td>
                          <td align="center">KBA-2502522C3</td>
                          <td align="center">-25+25<font color="#FF0000">**</font></td>
                          <td align="center">1500</td>
                          <td align="center">6.4</td>
                          <td align="center">152</td>
                          <td align="center">3+/-2</td>
                          <td align="center">2+/-1</td>
                          <td align="center">50</td>
                        </tr>
                        <tr>
                          <td align="center">KAA-1001522C3</td>
                          <td align="center">KBA-1001522C3</td>
                          <td align="center">-10+15<font color="#FF0000">**</font></td>
                          <td align="center">1500</td>
                          <td align="center">6.4</td>
                          <td align="center">152</td>
                          <td align="center">3+/-2</td>
                          <td align="center">2+/-1</td>
                          <td align="center">50</td>
                        </tr>
                        <tr>
                          <td align="center">KAA00005020C3</td>
                          <td align="center">KBA00005020C3</td>
                          <td align="center">0-50<font color="#FF0000">**</font></td>
                          <td align="center">1500</td>
                          <td align="center">6.4</td>
                          <td align="center">152</td>
                          <td align="center">3+/-2</td>
                          <td align="center">2+/-1</td>
                          <td align="center">60</td>
                        </tr>
                        <tr>
                          <td align="center">KAA00007052C3</td>
                          <td align="center">KBA00007052C3</td>
                          <td align="center">0-70</td>
                          <td align="center">1500</td>
                          <td align="center">4.8</td>
                          <td align="center">120</td>
                          <td align="center">5+/-3</td>
                          <td align="center">3+/-2</td>
                          <td align="center">160</td>
                        </tr>
                        <tr>
                          <td align="center">KAA00007012C3</td>
                          <td align="center">KBA00007012C3</td>
                          <td align="center">0-70</td>
                          <td align="center">3000</td>
                          <td align="center">4.8</td>
                          <td align="center">120</td>
                          <td align="center">5+/-3</td>
                          <td align="center">3+/-2</td>
                          <td align="center">160</td>
                        </tr>
                        <tr>
                          <td align="center">KAA02009050C3</td>
                          <td align="center">KBA02009050C3</td>
                          <td align="center">20-90</td>
                          <td align="center">1500</td>
                          <td align="center">4.8</td>
                          <td align="center">120</td>
                          <td align="center">5+/-3</td>
                          <td align="center">3+/-2</td>
                          <td align="center">160</td>
                        </tr>
                        <tr>
                          <td align="center">KAA02009010C3</td>
                          <td align="center">KBA02009010C3</td>
                          <td align="center">20-90</td>
                          <td align="center">3000</td>
                          <td align="center">4.8</td>
                          <td align="center">120</td>
                          <td align="center">5+/-3</td>
                          <td align="center">3+/-2</td>
                          <td align="center">160</td>
                        </tr>
                        <tr>
                          <td align="center">KAA01015050C3</td>
                          <td align="center">KBA01015050C3</td>
                          <td align="center">10-150</td>
                          <td align="center">1500</td>
                          <td align="center">4.8</td>
                          <td align="center">120</td>
                          <td align="center">5+/-3</td>
                          <td align="center">3+/-2</td>
                          <td align="center">160</td>
                        </tr>
                        <tr>
                          <td align="center">KAA01015010C3</td>
                          <td align="center">KBA01015010C3</td>
                          <td align="center">10-150</td>
                          <td align="center">3000</td>
                          <td align="center">4.8</td>
                          <td align="center">120</td>
                          <td align="center">5+/-3</td>
                          <td align="center">3+/-2</td>
                          <td align="center">160</td>
                        </tr>
                        <tr>
                          <td align="center">KAA08020001C3</td>
                          <td align="center">KBA08020001C3</td>
                          <td align="center">80-200</td>
                          <td align="center">1500</td>
                          <td align="center">4</td>
                          <td align="center">100</td>
                          <td align="center">10+/-4</td>
                          <td align="center">6+/-4</td>
                          <td align="center">320</td>
                        </tr>
                        <tr>
                          <td align="center">KAA05030001C3</td>
                          <td align="center">KBA05030001C3</td>
                          <td align="center">50-300</td>
                          <td align="center">1500</td>
                          <td align="center">4</td>
                          <td align="center">100</td>
                          <td align="center">10+/-4</td>
                          <td align="center">6+/-4</td>
                          <td align="center">320</td>
                        </tr>
                     </tbody>
                     </table>
                  </div>
                  <p>*Reduced differential types are not suitable for 400VAC applications.<br>
**The filling liquid of these thermostatic assemblies has a freezing temperature below -40 ° C. However it is important to protect <br>the bulb and /or the capillary against the risk of freezing if a temperature below -35 ° C can be reached in operation. Acceptable storage temperature: -50 ° C.<br>
Go to the last section of this catalogue for knobs, dials, bezels and other accessories</p>
               </div>
            </div>    
           <h2 class="page-title mb-4 text-center"><img src="../new-images/4-ex-logo (atex).jpg" height="45"> Explosion proof bulb and capillary thermostats for incorporation</h2>
              <p class="text-center mb-3"><b>Cable electrical connection (product approval)<br>
Temperature control, front mounting</b></p>
              <div class="row">
               <div class="col-md-10 col-xs-12">
                <div class="row">
               <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                     <b><p class="pt-2">Electrical connection<br>Cable</p></b>
                  <img src="../new-images/4-17-KAA-2.jpg" height="105" class="mb-3">
                 </div> 
               </div>  
               <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                     <b><p class="pt-2">Set point adjustment<br>Screwdriver</p></b>
                  <img src="../new-images/4-17-KAA-10.jpg" height="105" class="mb-3">
                 </div> 
               </div>  
               <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                     <b><p class="pt-2">Mounting<br>Front, 2 M4 screws</p></b>
                  <img src="../new-images/4-17-KAA-4.jpg" height="105" class="mb-3">
                 </div> 
               </div>  
               <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                    <b> <p class="pt-2">Action<br>Control</p></b>
                  <img src="../new-images/4-17-KAA-5.jpg" height="105" class="mb-3">
                 </div> 
               </div> 
                <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                    <b> <p class="pt-2">Contact Rating 230V<br>SPDT 15A</p></b>
                  <img src="../new-images/4-17-KAA-6.jpg" height="105" class="mb-3">
                 </div> 
               </div> 
                <div class="col-md-2 col-xs-12 text-center mb-3">
                  <div class="bg-grey bg-section">
                    <b> <p class="pt-2">T° range min and max limits<br>-35 to +320°C</p></b>
                  <img src="../new-images/4-17-KAA-7.jpg" height="105" class="mb-3">
                 </div> 
               </div> 
               </div> 
               </div>  
               <div class="col-md-2 col-xs-12">
                 <div class="bg-grey bg-section text-center">
                    <b> <p class="pt-2">Types</p></b>
                     <h3 class="pt-5 pb-5 yellow">KAC-3<br>KBC-3</h3>
                 </div>
               </div>         
            </div>        
            <div class="row">
               <div class="col-md-12 col-xs-12 mb-5 text-center">
                  <img src="../new-images/4-17-KAA.jpg" height="150" class="img-responsive pr1">
                  <img src="../new-images/4-17-KAA-8.jpg" height="250" class="img-responsive">
               </div>
            </div>
            <div class="text-left">
               <h5 class="text-center">General rules for installation:</h5>
               <p><b>Important note:</b> This thermostat is considered as a product by the standards of equipment for potentially explosive atmospheres.<br>
            Its incorporation into equipment or inside an enclosure <b>does not request</b> the approval of the entire device by a professional competent certified body.<br>
These models with front mounting allow incorporation inside most existing “Ex e” junction boxes in aluminum or polyester and inside a fitting height of 60 mm.<br>
These thermostats are intended to monitor or control temperatures in hazardous areas.<br>
They can be used in zones 1 or 2 with gas, smoke and fog, class IIC, surface temperatureT5 or T6, and for ambient temperature on housing of -50 to +80°C(T5) , or -50 to +70°C (T6).<br>
This thermostat uses a flameproof micro-switch type <img src="../new-images/4-ex-logo (atex).jpg" height="25"> II2Gb, Ex dIIC T5/T6.<br>
Electrical connections at end of the cable must be made inside increased safety «EX-e» enclosure, or explosion proof enclosure «Ex-d» or outside hazardous area<br>
The thermostat capillary exit must be performed by a cable gland with gasket adapted to the diameter of the capillary and providing the level of protection required by the standard. Outside housings, electrical cable and thermostat capillary must be mechanically protected.<br>
<strong>Approvals:</strong> These thermostats are ATEX and IECEx certified.<br>
Atex: INERIS13ATEX0066-X ; IECEx: INE13.0099-X<br>
<strong>Housing:</strong> aluminum, 82,2 x 37 x 57,5mm (Dimensions without printed dial)<br>
<strong>Bulb and capillary:</strong> Copper for temperature ranges up to 50°C, stainless steel over 50°C. Capillary length 1500 mm or 3000 mm. Capillary minimum bending radius 5mm.<br>
<strong>Temperature sensing element:</strong> oil filled bulb and capillary.<br>
<strong>Electrical connection:</strong> H05SS-F silicone insulated cable, 3 x 1.5 mm², standard length 3m. Wire ends with crimped terminals. Other lengths on request.<br>
<strong>Ground terminals:</strong> Two M4 grounding terminals with saddle are located on the side.<br>
<strong>Adjustment:</strong> with screw driver slot. When used as a temperature limiter, this adjustment screw can be sealed with varnish or epoxy resin. For adjustable temperature set point applications, printed dials are available and must be ordered separately.<br>
<strong>Mounting:</strong> Front bracket with 2 x M4 threads, 28 mm distance<br>
<strong>Contacts:</strong> SPDT (snap action contact)<br>
<strong>Electrical rating:</strong> Suitable for power control, remote control of relay coils or PLCs circuits.<br>
These devices use silver contacts or silver alloy contacts. Due to the possible oxidation of the contacts in time, we do not recommend the use of AC or DC low-voltage circuits (24V or less) if the switched intensity is less than 100mA, or the switched power less than 800mW. Contact us for those applications that require gold-plated contacts. The electrical ratings given are normalized resistive circuit values.<br>
<strong>Mechanical life:</strong> 500.000 cycles</p>
             </div>
             <div class="row">
              <div class="col-md-12">
                  <div class="table-responsive">
                     <table class="table table-hovered table-striped table-bordered my-4">
                      <thead>
                        <tr>
    <td align="center">Voltage</td>
    <td align="center">Max rating (A)</td>
    <td align="center">Switch Electrical life (cycles)</td>
  </tr>
  
                    </thead>
                      <tbody>
                        <tr>
    <td align="center">400VAC (KA type only)</td>
    <td align="center">10</td>
    <td align="center">500000</td>
  </tr>
  <tr>
    <td align="center">250VAC</td>
    <td align="center">15</td>
    <td align="center">500000</td>
  </tr>
  <tr>
    <td align="center">125VAC</td>
    <td align="center">15</td>
    <td align="center">500000</td>
  </tr>
  <tr>
    <td align="center">0-15VDC</td>
    <td align="center">15</td>
    <td align="center">500000</td>
  </tr>
  <tr>
    <td align="center">15-30VDC</td>
    <td align="center">2</td>
    <td align="center">500000</td>
  </tr>
                      </tbody>
                    </table>
                  </div>
                </div>
              </div>
                 <div class="row">
               <div class="col-md-12">
                  <h5 class="text-center mt-3">Main references with 3m cable length (L1)</h5>
                  <div class="table-responsive">
                     <table class="table table-hovered table-striped table-bordered my-4">
                      <thead>
                           <tr>
                              <td align="center">References with standard differential</td>
                              <td align="center">References with reduced differential</td>
                              <td align="center">Temperature range (°C)</td>
                              <td align="center">Capillary length (C, mm)</td>
                              <td align="center">Bulb diameter (D2, mm)</td>
                              <td align="center">Bulb length (L2, mm)</td>
                              <td align="center">KA, standard differential<font color="#FF0000">*</font>(°C)</td>
                              <td align="center">KB, reduced differential<font color="#FF0000">*</font>(°C)</td>
                              <td align="center">Max temperature on bulb (°C)</td>
                            </tr>
                        </thead>
                        <tbody>
                         <tr>
                      <td align="center">KAC-2502522C3</td>
                      <td align="center">KBC-2502522C3</td>
                      <td align="center">-25+25<font color="#FF0000">**</font></td>
                      <td align="center">1500</td>
                      <td align="center">6.4</td>
                      <td align="center">152</td>
                      <td align="center">3+/-2</td>
                      <td align="center">2+/-1</td>
                      <td align="center">50</td>
                    </tr>
                    <tr>
                      <td align="center">KAC-1001522C3</td>
                      <td align="center">KBC-1001522C3</td>
                      <td align="center">-10+15<font color="#FF0000">**</font></td>
                      <td align="center">1500</td>
                      <td align="center">6.4</td>
                      <td align="center">152</td>
                      <td align="center">3+/-2</td>
                      <td align="center">2+/-1</td>
                      <td align="center">50</td>
                    </tr>
                    <tr>
                      <td align="center">KAC00005020C3</td>
                      <td align="center">KBC00005020C3</td>
                      <td align="center">0-50<font color="#FF0000">**</font></td>
                      <td align="center">1500</td>
                      <td align="center">6.4</td>
                      <td align="center">152</td>
                      <td align="center">3+/-2</td>
                      <td align="center">2+/-1</td>
                      <td align="center">60</td>
                    </tr>
                    <tr>
                      <td align="center">KAC00007052C3</td>
                      <td align="center">KBC00007052C3</td>
                      <td align="center">0-70</td>
                      <td align="center">1500</td>
                      <td align="center">4.8</td>
                      <td align="center">120</td>
                      <td align="center">5+/-3</td>
                      <td align="center">3+/-2</td>
                      <td align="center">160</td>
                    </tr>
                    <tr>
                      <td align="center">KAC00007012C3</td>
                      <td align="center">KBC00007012C3</td>
                      <td align="center">0-70</td>
                      <td align="center">3000</td>
                      <td align="center">4.8</td>
                      <td align="center">120</td>
                      <td align="center">5+/-3</td>
                      <td align="center">3+/-2</td>
                      <td align="center">160</td>
                    </tr>
                    <tr>
                      <td align="center">KAC02009050C3</td>
                      <td align="center">KBC02009050C3</td>
                      <td align="center">20-90</td>
                      <td align="center">1500</td>
                      <td align="center">4.8</td>
                      <td align="center">120</td>
                      <td align="center">5+/-3</td>
                      <td align="center">3+/-2</td>
                      <td align="center">160</td>
                    </tr>
                    <tr>
                      <td align="center">KAC02009010C3</td>
                      <td align="center">KBC02009010C3</td>
                      <td align="center">20-90</td>
                      <td align="center">3000</td>
                      <td align="center">4.8</td>
                      <td align="center">120</td>
                      <td align="center">5+/-3</td>
                      <td align="center">3+/-2</td>
                      <td align="center">160</td>
                    </tr>
                    <tr>
                      <td align="center">KAC01015050C3</td>
                      <td align="center">KBC01015050C3</td>
                      <td align="center">10-150</td>
                      <td align="center">1500</td>
                      <td align="center">4.8</td>
                      <td align="center">120</td>
                      <td align="center">5+/-3</td>
                      <td align="center">3+/-2</td>
                      <td align="center">160</td>
                    </tr>
                    <tr>
                      <td align="center">KAC01015010C3</td>
                      <td align="center">KBC01015010C3</td>
                      <td align="center">10-150</td>
                      <td align="center">3000</td>
                      <td align="center">4.8</td>
                      <td align="center">120</td>
                      <td align="center">5+/-3</td>
                      <td align="center">3+/-2</td>
                      <td align="center">160</td>
                    </tr>
                    <tr>
                      <td align="center">KAC08020001C3</td>
                      <td align="center">KBC08020001C3</td>
                      <td align="center">80-200</td>
                      <td align="center">1500</td>
                      <td align="center">4</td>
                      <td align="center">100</td>
                      <td align="center">10+/-4</td>
                      <td align="center">6+/-4</td>
                      <td align="center">320</td>
                    </tr>
                    <tr>
                      <td align="center">KAC05030001C3</td>
                      <td align="center">KBC05030001C3</td>
                      <td align="center">50-300</td>
                      <td align="center">1500</td>
                      <td align="center">4</td>
                      <td align="center">100</td>
                      <td align="center">10+/-4</td>
                      <td align="center">6+/-4</td>
                      <td align="center">320</td>
                    </tr>
                     </tbody>
                     </table>
                  </div>
                  <p>*Reduced differential types are not suitable for 400VAC applications.<br>
**The filling liquid of these thermostatic assemblies has a freezing temperature below -40 ° C. However it is important to protect <br>the bulb and /or the capillary against the risk of freezing if a temperature below -35 ° C can be reached in operation. Acceptable storage temperature: -50 ° C.<br>
Go to the last section of this catalogue for knobs, dials, bezels and other accessories</p>
               </div>
            </div>
            <div class="row ">
               <div class="col-md-6 mt-4 mb-3">
                  <div class="btns">
                     <a href="../en/pdf/.pdf" target="_blank" class="btn-red">Download PDF</a>
                     <a href="http://www.ultimheat.com/cat1.html" class="access-link"> Access full catalogue <i class="fa fa-external-link" aria-hidden="true"></i> </a>
                  </div>
               </div>
            </div>
         </div>
      </section>
      <footer class="py-5">
   <div class="container text-center">
      <h6 class="text-white">*ULTIMHEAT ® is a registered trademark</h6>
      <center>
         <b class="text-white">Various types of Heaters : </b><a href="../en/jacket-heater-f.html">Flexible Rectangular Silicone Heaters</a> / <a href="../en/anti-freeze-band-heaters.html">Anti Freeze Band Heaters</a> / <a href="../en/band-heaters.html">Band Heaters </a>/ <a href="../en/jacket-heater-e.html">Silicone Band Drum Heaters</a> / <a href="../en/jacket-flexible-heaters-models.html">Flexible Jacket Heater</a> <!-- / <a href="Options-EN.html">Accessories and Options</a> --> <br>
         <b><a href="../en/control-and-safety.html"> Temperature Controls and Safety Devices:</a></b> <a href="../en/creep-action-fixed-setting-strip-thermostat.html" target="_blank">Creep action fixed setting strip thermostat</a> / <a href="../en/snap-action-fixed-setting-disc-thermostat.html" target="_blank">Snap action fixed setting strip thermostat</a> / <a href="../en/snap-action-fixed-setting-disc-thermostat.html" target="_blank">Snap action fixed setting disc thermostat</a> / <a href="../en/control-and-safety-devices-thermal-fuses.html" target="_blank">Thermal Fuses</a> / <a href="../en/control-and-safety-devices-thermocouple.html" target="_blank">Thermocouple</a> / <a href="../en/control-and-safety-devices-resistance-temperature.html" target="_blank">Resistance Temperature Devices (RTD)</a> / <a href="../en/g9.html" target="_blank">Bulb and Capillary Control</a>/ <a href="../en/g10.html" target="_blank">Bimetal surface control</a>/ <a href="../en/g11.html" target="_blank">Remote bulb thermostat</a>/ <a href="../en/g12.html" target="_blank">Remote electric temperature control</a>
      </center>
      <div class="line"></div>
   </div>
   <div class="container-fluid">
      <div class="container pt-5">
         <div class="row">
            <div class="col-md-5 location">
               <h6 class="cmpny-nam mb-2">Blue Ink Company Limited </h6>
               <address class="addrs">Silicone Flexible Heating Surface Heater Manufacturer and ULTIMHEAT Product Distributor in Thailand </address>
               <address> Morning Dew Building, 41-1 Soi Sukhumvit46 Sukhumvit Rd. Phrakanong Klongtoey Bangkok 10110 Thailand </address>
            </div>
            <div class="col-md-7">
               <div class="social-media">
                  <a href="#"><i class="fa fa-phone" aria-hidden="true"></i> +66(0)27135196</a>
                  <a href="#"><i class="fa fa-fax" aria-hidden="true"></i> +66(0)27135197 </a>
                  <a href="../"><i class="fa fa-link" aria-hidden="true"></i> www.ultimheat.co.th</a>
                  <a href="../en/email-us.html"><i class="fa fa-envelope mr-3" aria-hidden="true"></i>Send us E-mail</a>
               </div>
            </div>
         </div>
      </div>
   </div>
</footer>
<script>
   $(".change_language").on("click", function(){
   	var current_url = window.location.href;
   	var lng = $(this).attr("alt");
   	var changed_url;
   	if(lng == 'th') {
   		changed_url = current_url.replace("/en/", "/th/");
   	} else {
   		changed_url = current_url.replace("/th/", "/en/");
   	}
   	
   	//alert(changed_url);
   	window.location.replace(changed_url);
   });
</script>
<script>
// $(document).ready(function() {
//     var url = window.location; 
//     var element = $('ul.sidebar-menu a').filter(function() {
//     return this.href == url || url.href.indexOf(this.href) == 0; }).parent().addClass('active');
//     if (element.is('li')) { 
//          element.addClass('active').parent().parent('li').addClass('active')
//      }
// });
</script>
   </body>
</html>